step,time,pv1_input_current_sum,pv1_input_current_avg,4000100388 output_source_priority,4000100388 charger_source_priority,4000100388 input_voltage_range,4000100388 ac_output_voltage,4000100388 ac_output_frequency,4000100388 max_ac_charging_current,4000100388 ac_input_current,4000100388 battery_charging_current,4000100388 ac_input_active_power,4000100388 ac_output_current,4000100388 ac_output_active_power,4000100388 pv1_input_current,4000100388 mode,4000100388 fault_mode,4000100237 output_source_priority,4000100237 charger_source_priority,4000100237 input_voltage_range,4000100237 ac_output_voltage,4000100237 ac_output_frequency,4000100237 max_ac_charging_current,4000100237 ac_input_current,4000100237 battery_charging_current,4000100237 ac_input_active_power,4000100237 ac_output_current,4000100237 ac_output_active_power,4000100237 pv1_input_current,4000100237 mode,4000100237 fault_mode
0,2024-05-06T12:59:18.125360,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,10,0.0,0,0,0.0,16,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.3,49.9,10,0.0,0,0,0.0,13,0.0,B,00
0,2024-05-06T12:59:24.035612,0.0,0.0,solar_utility_bat,solar_utility,appliance,230.0,50.0,10,0.0,0,0,0.0,18,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.2,49.9,10,0.0,0,0,0.0,20,0.0,B,00
0,2024-05-06T12:59:29.681522,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,49.9,10,0.0,0,0,0.0,14,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.0,49.9,10,0.0,0,0,0.1,13,0.0,B,00
0,2024-05-06T12:59:35.410903,0.0,0.0,solar_utility_bat,solar_utility,appliance,230.0,49.9,10,0.0,0,0,0.0,22,0.0,L,00,solar_utility_bat,solar_utility,appliance,230.4,49.9,10,0.0,0,4,0.0,5,0.0,L,00
0,2024-05-06T12:59:41.168208,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,10,0.0,0,0,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,appliance,230.2,50.0,10,0.0,0,0,0.0,0,0.0,L,00
0,2024-05-06T12:59:46.705131,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,49.9,10,0.0,0,18,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.3,50.0,10,0.0,0,0,0.0,4,0.0,L,00
0,2024-05-06T12:59:52.244273,0.0,0.0,solar_utility_bat,solar_utility,ups,229.7,49.9,10,2.3,9,540,0.0,2,0.0,L,00,solar_utility_bat,solar_utility,ups,230.1,49.9,10,2.6,11,616,0.0,0,0.0,L,00
0,2024-05-06T12:59:57.962862,0.0,0.0,solar_utility_bat,solar_utility,ups,229.2,50.1,10,2.4,9,569,0.0,2,0.0,L,00,solar_utility_bat,solar_utility,ups,229.8,49.9,10,2.5,9,594,0.0,0,0.0,L,00
0,2024-05-06T13:00:03.595576,0.0,0.0,solar_utility_bat,solar_utility,ups,229.2,50.1,10,2.4,9,569,0.0,2,0.0,L,00,solar_utility_bat,solar_utility,ups,229.9,49.9,10,2.5,10,584,0.0,1,0.0,L,00
0,2024-05-06T13:00:09.312416,0.0,0.0,solar_utility_bat,solar_utility,ups,229.5,50.1,10,2.4,9,555,0.0,13,0.0,L,00,solar_utility_bat,solar_utility,ups,230.0,49.9,10,2.5,10,584,0.0,0,0.0,L,00
0,2024-05-06T13:00:14.859434,0.0,0.0,solar_utility_bat,solar_utility,ups,229.5,49.9,10,2.3,9,533,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.2,49.9,10,2.5,9,592,0.0,7,0.0,L,00
0,2024-05-06T13:00:21.086687,0.0,0.0,solar_utility_bat,solar_utility,ups,229.5,49.9,30,3.4,13,787,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.0,49.8,10,2.7,10,642,0.1,35,0.0,L,00
0,2024-05-06T13:00:26.586757,0.0,0.0,solar_utility_bat,solar_utility,ups,229.0,50.0,30,4.2,16,974,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.0,49.9,10,3.1,10,724,0.4,93,0.0,L,00
0,2024-05-06T13:00:32.319746,0.0,0.0,solar_utility_bat,solar_utility,ups,229.3,49.9,30,5.1,20,1172,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.8,49.9,10,3.6,10,846,1.0,228,0.0,L,00
0,2024-05-06T13:00:37.962520,0.0,0.0,solar_utility_bat,solar_utility,ups,229.4,49.9,30,4.9,20,1125,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.0,49.8,10,3.3,10,769,0.7,185,0.0,L,00
0,2024-05-06T13:00:43.567742,0.0,0.0,solar_utility_bat,solar_utility,ups,229.2,50.0,30,5.0,20,1150,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.0,49.8,10,3.3,10,780,0.8,184,0.0,L,00
0,2024-05-06T13:00:49.274335,0.0,0.0,solar_utility_bat,solar_utility,ups,229.3,50.0,30,5.0,20,1148,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.8,49.9,10,3.4,10,788,0.7,174,0.0,L,00
0,2024-05-06T13:00:55.024917,0.0,0.0,solar_utility_bat,solar_utility,ups,229.5,49.8,30,5.0,20,1147,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.9,50.1,10,3.4,10,784,0.8,183,0.0,L,00
1,2024-05-06T13:00:56.864940,0.0,0.0,solar_utility_bat,solar_utility,ups,229.5,49.8,30,5.0,20,1147,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.9,50.1,10,3.4,10,784,0.8,183,0.0,L,00
1,2024-05-06T13:00:58.491856,0.0,0.0,solar_utility_bat,solar_utility,ups,229.5,49.8,30,5.0,20,1147,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.5,49.9,10,0.0,0,0,18.3,4235,0.0,B,00
1,2024-05-06T13:01:00.275238,0.0,0.0,solar_utility_bat,solar_utility,ups,229.5,49.8,30,5.0,20,1147,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.5,49.9,10,0.0,0,0,18.3,4235,0.0,B,00
1,2024-05-06T13:01:01.827310,0.0,0.0,solar_utility_bat,solar_utility,ups,229.5,49.8,30,5.0,20,1147,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.5,49.9,10,0.0,0,0,18.3,4235,0.0,B,00
1,2024-05-06T13:01:03.547943,0.0,0.0,solar_utility_bat,solar_utility,ups,229.5,49.8,30,5.0,20,1147,0.0,0,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.5,49.9,30,0.0,0,0,18.3,4235,0.0,B,00
1,2024-05-06T13:01:05.207181,0.0,0.0,solar_utility_bat,solar_utility,ups,229.6,50.0,30,0.0,0,0,18.3,4221,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,50.0,30,0.0,0,0,18.2,4199,0.0,B,00
1,2024-05-06T13:01:07.130616,0.0,0.0,solar_utility_bat,solar_utility,ups,229.6,50.0,30,0.0,0,0,18.3,4221,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,50.0,30,0.0,0,0,18.2,4199,0.0,B,00
1,2024-05-06T13:01:09.006730,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.3,4221,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,50.0,30,0.0,0,0,18.2,4199,0.0,B,00
1,2024-05-06T13:01:10.649101,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.3,4228,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,49.9,30,0.0,0,0,18.2,4208,0.0,B,00
1,2024-05-06T13:01:12.186851,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.3,4228,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,49.9,30,0.0,0,0,18.2,4208,0.0,B,00
1,2024-05-06T13:01:13.969439,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.3,4228,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,49.9,30,0.0,0,0,18.2,4208,0.0,B,00
1,2024-05-06T13:01:15.615535,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.8,50.0,30,0.0,0,0,18.3,4219,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,50.0,30,0.0,0,0,18.2,4198,0.0,B,00
1,2024-05-06T13:01:17.246120,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.8,50.0,30,0.0,0,0,18.3,4219,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,50.0,30,0.0,0,0,18.3,4198,0.0,B,00
1,2024-05-06T13:01:18.736713,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.8,50.0,30,0.0,0,0,18.3,4219,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,50.0,30,0.0,0,0,18.3,4198,0.0,B,00
1,2024-05-06T13:01:20.374942,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.3,4202,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.0,49.9,30,0.0,0,0,18.2,4189,0.0,B,00
1,2024-05-06T13:01:21.944210,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.3,4202,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.0,49.9,30,0.0,0,0,18.2,4189,0.0,B,00
1,2024-05-06T13:01:23.471151,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.3,4202,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.0,49.9,30,0.0,0,0,18.2,4189,0.0,B,00
1,2024-05-06T13:01:25.158042,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.3,4210,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,50.0,30,0.0,0,0,18.2,4204,0.0,B,00
1,2024-05-06T13:01:26.741968,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.3,4210,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,50.0,30,0.0,0,0,18.2,4204,0.0,B,00
1,2024-05-06T13:01:28.238303,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.3,4210,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,50.0,30,0.0,0,0,18.2,4204,0.0,B,00
1,2024-05-06T13:01:30.085418,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.3,4208,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.0,50.0,30,0.0,0,0,18.2,4193,0.0,B,00
1,2024-05-06T13:01:31.635471,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.3,4208,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.0,50.0,30,0.0,0,0,18.2,4193,0.0,B,00
1,2024-05-06T13:01:33.283176,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.8,50.0,30,0.0,0,0,18.3,4220,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,49.9,30,0.0,0,0,18.2,4197,0.0,B,00
1,2024-05-06T13:01:34.904166,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.8,50.0,30,0.0,0,0,18.2,4220,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,49.9,30,0.0,0,0,18.2,4197,0.0,B,00
1,2024-05-06T13:01:36.489803,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.8,50.0,30,0.0,0,0,18.2,4220,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,49.9,30,0.0,0,0,18.2,4199,0.0,B,00
2,2024-05-06T13:01:39.398577,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.3,4210,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,49.9,30,0.0,0,0,18.1,4199,0.0,B,00
2,2024-05-06T13:01:40.914096,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.3,4210,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,49.9,30,0.0,0,0,18.1,4199,0.0,B,00
2,2024-05-06T13:01:42.630577,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.2,4207,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,49.9,30,0.0,0,0,18.2,4196,0.0,B,00
2,2024-05-06T13:01:44.217230,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.2,4207,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,49.9,30,0.0,0,0,18.2,4196,0.0,B,00
2,2024-05-06T13:01:45.949516,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.2,4207,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,50.0,30,0.0,0,0,18.2,4204,0.0,B,00
2,2024-05-06T13:01:47.602398,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.8,50.0,30,0.0,0,0,18.3,4208,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,50.0,30,0.0,0,0,18.2,4204,0.0,B,00
2,2024-05-06T13:01:49.161428,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.8,50.0,30,0.0,0,0,18.3,4208,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,50.0,30,0.0,0,0,18.2,4204,0.0,B,00
2,2024-05-06T13:01:50.841064,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.3,4202,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,50.0,30,0.0,0,0,18.2,4197,0.0,B,00
2,2024-05-06T13:01:52.485388,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.3,4202,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,50.0,30,0.0,0,0,18.2,4197,0.0,B,00
2,2024-05-06T13:01:54.033269,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.3,4202,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,50.0,30,0.0,0,0,18.2,4197,0.0,B,00
2,2024-05-06T13:01:55.760904,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.3,4202,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.8,50.0,30,0.0,0,0,18.1,4171,0.0,B,00
2,2024-05-06T13:01:57.463822,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.3,4202,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.8,50.0,30,0.0,0,0,18.1,4171,0.0,L,00
2,2024-05-06T13:01:59.105767,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.3,4202,0.0,L,00,solar_utility_bat,solar_utility,appliance,163.1,49.9,30,0.0,0,0,18.1,2135,0.0,L,00
2,2024-05-06T13:02:00.622814,0.0,0.0,solar_utility_bat,solar_utility,appliance,163.1,49.9,30,12.8,0,2100,12.8,2102,0.0,L,00,solar_utility_bat,solar_utility,appliance,163.1,49.9,30,13.1,0,2144,13.1,2135,0.0,L,00
2,2024-05-06T13:02:02.987278,0.0,0.0,solar_utility_bat,solar_utility,appliance,163.1,49.9,30,12.8,0,2100,12.8,2102,0.0,L,00,solar_utility_bat,solar_utility,appliance,163.1,49.9,30,13.1,0,2144,13.1,2135,0.0,L,00
2,2024-05-06T13:02:04.481538,0.0,0.0,solar_utility_bat,solar_utility,appliance,163.1,49.9,30,12.8,0,2100,12.8,2102,0.0,L,00,solar_utility_bat,solar_utility,appliance,163.1,49.9,30,13.1,0,2144,13.1,2135,0.0,L,00
2,2024-05-06T13:02:06.172540,0.0,0.0,solar_utility_bat,solar_utility,appliance,163.1,49.9,10,12.8,0,2100,12.8,2102,0.0,L,00,solar_utility_bat,solar_utility,appliance,163.1,49.9,10,13.1,0,2144,13.1,2135,0.0,B,00
2,2024-05-06T13:02:08.854704,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,49.9,10,0.0,0,0,18.2,4210,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,50.0,10,0.0,0,0,18.2,4192,0.0,B,00
3,2024-05-06T13:02:11.364913,0.0,0.0,solar_utility_bat,solar_utility,appliance,163.2,49.9,10,0.0,0,0,18.2,2105,0.0,L,00,solar_utility_bat,solar_utility,appliance,163.5,49.9,10,0.0,0,0,18.2,2149,0.0,L,00
3,2024-05-06T13:02:13.135694,0.0,0.0,solar_utility_bat,solar_utility,appliance,163.2,49.9,10,13.2,0,2224,13.2,2105,0.0,L,00,solar_utility_bat,solar_utility,ups,163.5,49.9,10,0.0,0,0,18.2,2149,0.0,L,00
3,2024-05-06T13:02:14.884918,0.0,0.0,solar_utility_bat,solar_utility,appliance,163.2,49.9,10,13.2,0,2224,13.2,2105,0.0,L,00,solar_utility_bat,solar_utility,ups,163.5,49.9,10,0.0,0,0,18.2,2149,0.0,L,00
3,2024-05-06T13:02:16.428973,0.0,0.0,solar_utility_bat,solar_utility,ups,163.2,49.9,10,13.2,0,2224,13.2,2105,0.0,B,00,solar_utility_bat,solar_utility,ups,163.5,49.9,10,0.0,0,0,18.2,2149,0.0,B,00
3,2024-05-06T13:02:17.941272,0.0,0.0,solar_utility_bat,solar_utility,ups,229.8,50.0,10,0.0,0,0,18.2,4205,0.0,B,00,solar_utility_bat,solar_utility,ups,230.1,49.9,10,0.0,0,0,18.1,4194,0.0,B,00
3,2024-05-06T13:02:20.233394,0.0,0.0,solar_utility_bat,solar_utility,ups,229.8,50.0,10,0.0,0,0,18.2,4205,0.0,B,00,solar_utility_bat,solar_utility,ups,230.1,49.9,10,0.0,0,0,18.1,4194,0.0,B,00
3,2024-05-06T13:02:21.791964,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.8,50.0,10,0.0,0,0,18.2,4205,0.0,B,00,solar_utility_bat,solar_utility,ups,230.1,49.9,10,0.0,0,0,18.1,4194,0.0,B,00
3,2024-05-06T13:02:23.397098,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.8,50.0,10,0.0,0,0,18.2,4205,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,49.9,10,0.0,0,0,18.1,4190,0.0,B,00
3,2024-05-06T13:02:25.167443,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,10,0.0,0,0,18.2,4193,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,49.9,10,0.0,0,0,18.2,4190,0.0,B,00
3,2024-05-06T13:02:26.694092,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,10,0.0,0,0,18.2,4193,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,49.9,10,0.0,0,0,18.2,4190,0.0,B,00
3,2024-05-06T13:02:28.385504,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,10,0.0,0,0,18.2,4198,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,49.9,10,0.0,0,0,18.1,4183,0.0,B,00
3,2024-05-06T13:02:29.938379,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,10,0.0,0,0,18.2,4198,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,49.9,10,0.0,0,0,18.1,4183,0.0,B,00
3,2024-05-06T13:02:31.484112,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,10,0.0,0,0,18.2,4198,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,49.9,10,0.0,0,0,18.1,4183,0.0,B,00
3,2024-05-06T13:02:33.179818,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.9,50.0,10,0.0,0,0,18.2,4200,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.3,50.0,10,0.0,0,0,18.1,4193,0.0,B,00
3,2024-05-06T13:02:34.737585,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.9,50.0,10,0.0,0,0,18.2,4200,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.3,50.0,10,0.0,0,0,18.1,4193,0.0,B,00
3,2024-05-06T13:02:36.310282,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.9,50.0,10,0.0,0,0,18.2,4200,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.3,50.0,10,0.0,0,0,18.1,4193,0.0,B,00
3,2024-05-06T13:02:38.316026,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.9,49.9,10,0.0,0,0,18.2,4187,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,50.1,10,0.0,0,0,18.1,4172,0.0,B,00
3,2024-05-06T13:02:39.802578,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.9,49.9,10,0.0,0,0,18.2,4187,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,50.1,10,0.0,0,0,18.1,4172,0.0,L,00
4,2024-05-06T13:02:42.717620,0.0,0.0,solar_utility_bat,solar_utility,appliance,168.1,49.9,10,13.2,0,2227,13.2,2232,0.0,L,00,solar_utility_bat,solar_utility,appliance,168.6,49.9,10,13.5,0,2281,13.5,2279,0.0,L,00
4,2024-05-06T13:02:44.368484,0.0,0.0,solar_utility_bat,solar_utility,appliance,168.1,49.9,10,13.2,0,2227,13.2,2232,0.0,L,00,solar_utility_bat,solar_utility,appliance,168.6,49.9,10,13.5,0,2281,13.5,2279,0.0,B,00
4,2024-05-06T13:02:45.920171,0.0,0.0,solar_utility_bat,solar_utility,appliance,168.1,49.9,10,13.2,0,2227,13.2,2232,0.0,L,00,solar_utility_bat,solar_utility,appliance,230.0,50.1,10,0.0,0,0,18.2,4177,0.0,B,00
4,2024-05-06T13:02:47.917401,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,49.9,10,0.0,0,0,18.2,4204,0.0,L,00,solar_utility_bat,solar_utility,appliance,230.0,50.1,10,0.0,0,0,18.2,4177,0.0,B,00
4,2024-05-06T13:02:49.423850,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,49.9,10,0.0,0,0,18.2,4204,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.0,50.1,10,0.0,0,0,18.2,4177,0.0,B,00
4,2024-05-06T13:02:51.177790,0.0,0.0,solar_utility_bat,solar_utility,appliance,172.4,49.9,10,13.5,0,2350,13.6,2342,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.0,50.0,10,13.8,0,2404,13.8,4179,0.0,B,00
4,2024-05-06T13:02:52.833803,0.0,0.0,solar_utility_bat,solar_utility,appliance,172.4,49.9,10,13.5,0,2350,13.6,2342,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.0,50.0,10,13.8,0,2404,13.8,4179,0.0,L,00
4,2024-05-06T13:02:54.416077,0.0,0.0,solar_utility_bat,solar_utility,appliance,172.4,49.9,10,13.5,0,2350,13.6,2342,0.0,B,00,solar_utility_bat,solar_utility,ups,173.3,49.9,10,13.9,0,2412,13.9,2412,0.0,L,00
4,2024-05-06T13:02:55.993818,0.0,0.0,solar_utility_bat,solar_utility,appliance,172.4,49.9,10,13.5,0,2350,13.6,2342,0.0,B,00,solar_utility_bat,solar_utility,ups,173.3,49.9,10,13.9,0,2412,13.9,2412,0.0,L,00
4,2024-05-06T13:02:57.651872,0.0,0.0,solar_utility_bat,solar_utility,appliance,172.4,49.9,10,13.5,0,2350,13.6,2342,0.0,L,00,solar_utility_bat,solar_utility,ups,173.3,49.9,10,13.9,0,2412,13.9,2412,0.0,L,00
4,2024-05-06T13:02:59.140783,0.0,0.0,solar_utility_bat,solar_utility,appliance,172.8,49.9,10,13.5,0,2350,13.6,2355,0.0,L,00,solar_utility_bat,solar_utility,ups,173.5,49.9,10,13.9,0,2412,13.9,2424,0.0,L,00
4,2024-05-06T13:03:02.045873,0.0,0.0,solar_utility_bat,solar_utility,appliance,172.8,49.9,10,13.5,0,2350,13.6,2355,0.0,L,00,solar_utility_bat,solar_utility,ups,173.5,49.9,10,13.9,0,2412,13.9,2424,0.0,L,00
4,2024-05-06T13:03:03.609503,0.0,0.0,solar_utility_bat,solar_utility,ups,172.8,49.9,10,13.8,0,2387,13.6,2355,0.0,L,00,solar_utility_bat,solar_utility,ups,173.5,49.9,10,13.9,0,2412,13.9,2424,0.0,L,00
4,2024-05-06T13:03:05.293487,0.0,0.0,solar_utility_bat,solar_utility,ups,173.0,49.9,10,13.7,0,2382,13.5,2369,0.0,L,00,solar_utility_bat,solar_utility,ups,173.5,49.9,10,13.9,0,2412,13.9,2424,0.0,L,00
4,2024-05-06T13:03:06.889268,0.0,0.0,solar_utility_bat,solar_utility,ups,173.0,49.9,10,13.7,0,2382,13.5,2369,0.0,L,00,solar_utility_bat,solar_utility,ups,173.6,49.9,10,14.8,0,2575,14.5,2410,,L,
4,2024-05-06T13:03:08.501061,0.0,0.0,solar_utility_bat,solar_utility,ups,173.0,49.9,10,13.7,0,2382,13.5,2369,0.0,L,00,solar_utility_bat,solar_utility,ups,173.6,49.9,10,14.8,0,2575,14.5,2410,0.0,L,00
4,2024-05-06T13:03:10.090543,0.0,0.0,solar_utility_bat,solar_utility,ups,172.8,50.0,10,16.7,9,2888,13.4,2327,0.0,L,00,solar_utility_bat,solar_utility,ups,173.2,49.8,10,17.1,9,2973,14.0,2410,0.0,L,00
4,2024-05-06T13:03:11.709725,0.0,0.0,solar_utility_bat,solar_utility,ups,172.8,50.0,10,16.7,9,2888,13.4,2327,0.0,L,00,solar_utility_bat,solar_utility,ups,173.2,49.8,10,17.1,9,2973,14.0,2410,0.0,L,00
5,2024-05-06T13:03:14.424912,0.0,0.0,solar_utility_bat,solar_utility,ups,172.7,50.1,10,16.7,9,2891,13.4,2319,0.0,L,00,solar_utility_bat,solar_utility,ups,172.8,49.9,10,17.0,9,2955,14.0,2420,0.0,L,00
5,2024-05-06T13:03:16.066907,0.0,0.0,solar_utility_bat,solar_utility,ups,172.7,50.1,10,16.7,9,2891,13.4,2319,0.0,L,00,solar_utility_bat,solar_utility,ups,172.8,49.9,10,17.0,9,2955,14.0,2420,0.0,L,00
5,2024-05-06T13:03:17.679627,0.0,0.0,solar_utility_bat,solar_utility,ups,177.8,49.9,10,16.9,9,3018,13.8,2450,0.0,L,00,solar_utility_bat,solar_utility,ups,177.9,49.8,10,17.4,8,3107,14.4,2556,0.0,L,00
5,2024-05-06T13:03:19.280588,0.0,0.0,solar_utility_bat,solar_utility,ups,177.8,49.9,10,16.9,9,3018,13.8,2450,0.0,L,00,solar_utility_bat,solar_utility,ups,177.9,49.8,10,17.4,8,3107,14.4,2556,0.0,L,00
5,2024-05-06T13:03:20.913085,0.0,0.0,solar_utility_bat,solar_utility,ups,177.8,49.9,10,17.0,9,3030,13.8,2450,0.0,L,00,solar_utility_bat,solar_utility,ups,177.9,49.8,10,17.4,8,3107,14.4,2556,0.0,L,00
5,2024-05-06T13:03:22.511856,0.0,0.0,solar_utility_bat,solar_utility,ups,177.6,49.8,10,17.0,9,3030,13.8,2455,0.0,L,00,solar_utility_bat,solar_utility,ups,177.9,50.0,10,17.4,9,3106,14.4,2564,0.0,L,00
5,2024-05-06T13:03:24.118387,0.0,0.0,solar_utility_bat,solar_utility,ups,177.6,49.8,10,17.0,9,3030,13.8,2455,0.0,L,00,solar_utility_bat,solar_utility,ups,177.9,50.0,10,17.4,9,3106,14.4,2564,0.0,L,00
5,2024-05-06T13:03:25.759763,0.0,0.0,solar_utility_bat,solar_utility,ups,177.6,49.8,10,17.0,9,3030,13.8,2455,0.0,L,00,solar_utility_bat,solar_utility,ups,177.9,50.0,10,17.4,9,3106,14.4,2564,0.0,L,00
5,2024-05-06T13:03:27.356124,0.0,0.0,solar_utility_bat,solar_utility,ups,177.5,49.9,10,17.0,9,3020,13.8,2461,0.0,L,00,solar_utility_bat,solar_utility,ups,178.1,50.0,10,17.2,9,3079,14.3,2577,0.0,L,00
5,2024-05-06T13:03:28.863015,0.0,0.0,solar_utility_bat,solar_utility,ups,177.5,49.9,10,17.0,9,3020,13.8,2461,0.0,L,00,solar_utility_bat,solar_utility,ups,178.1,50.0,10,17.2,9,3079,14.3,2577,0.0,L,00
5,2024-05-06T13:03:30.497161,0.0,0.0,solar_utility_bat,solar_utility,ups,177.5,49.9,10,16.9,9,3015,13.7,2461,0.0,L,00,solar_utility_bat,solar_utility,ups,177.8,49.8,10,17.4,9,3114,14.4,2551,0.0,L,00
5,2024-05-06T13:03:32.108631,0.0,0.0,solar_utility_bat,solar_utility,ups,177.5,49.9,10,16.9,9,3015,13.7,2459,0.0,L,00,solar_utility_bat,solar_utility,ups,177.8,49.8,10,17.4,9,3114,14.4,2551,0.0,L,00
5,2024-05-06T13:03:33.580259,0.0,0.0,solar_utility_bat,solar_utility,ups,177.5,49.9,10,16.9,9,3015,13.7,2459,0.0,L,00,solar_utility_bat,solar_utility,ups,177.9,49.9,10,17.4,9,3114,14.4,2555,0.0,L,00
5,2024-05-06T13:03:35.570420,0.0,0.0,solar_utility_bat,solar_utility,ups,177.6,50.0,10,17.0,9,3023,13.8,2447,0.0,L,00,solar_utility_bat,solar_utility,ups,177.9,49.9,10,17.4,9,3106,14.3,2555,0.0,L,00
5,2024-05-06T13:03:37.111068,0.0,0.0,solar_utility_bat,solar_utility,ups,177.6,50.0,10,17.0,9,3023,13.8,2447,0.0,L,00,solar_utility_bat,solar_utility,ups,177.9,49.9,10,17.4,9,3106,14.3,2555,0.0,L,00
5,2024-05-06T13:03:38.634570,0.0,0.0,solar_utility_bat,solar_utility,ups,177.6,50.0,10,17.0,9,3023,13.8,2447,0.0,L,00,solar_utility_bat,solar_utility,ups,177.8,50.1,10,17.2,8,3076,14.4,2568,0.0,L,00
5,2024-05-06T13:03:40.699826,0.0,0.0,solar_utility_bat,solar_utility,ups,177.8,49.8,10,16.9,9,3024,13.7,2444,0.0,L,00,solar_utility_bat,solar_utility,ups,177.8,50.1,10,17.2,8,3076,14.4,2568,0.0,L,00
5,2024-05-06T13:03:42.210212,0.0,0.0,solar_utility_bat,solar_utility,ups,177.8,49.8,10,16.9,9,3024,13.7,2444,0.0,L,00,solar_utility_bat,solar_utility,ups,178.4,49.9,10,17.3,9,3092,14.3,2560,0.0,L,00
5,2024-05-06T13:03:43.885492,0.0,0.0,solar_utility_bat,solar_utility,ups,177.4,49.9,10,17.0,9,3034,13.8,2465,0.0,L,00,solar_utility_bat,solar_utility,ups,178.4,49.9,10,17.3,9,3092,14.3,2560,0.0,L,00
6,2024-05-06T13:03:47.685336,0.0,0.0,solar_utility_bat,solar_utility,ups,177.4,49.9,30,17.0,9,3034,13.8,2465,0.0,L,00,solar_utility_bat,solar_utility,ups,178.0,49.9,10,17.3,9,3095,14.4,2557,0.0,L,00
6,2024-05-06T13:03:49.332944,0.0,0.0,solar_utility_bat,solar_utility,ups,177.4,49.9,30,17.0,9,3034,13.8,2465,0.0,L,00,solar_utility_bat,solar_utility,ups,183.0,50.1,10,17.3,9,3095,14.4,2766,0.0,L,00
6,2024-05-06T13:03:50.927664,0.0,0.0,solar_utility_bat,solar_utility,ups,177.4,49.9,30,17.0,9,3034,13.8,2465,0.0,L,00,solar_utility_bat,solar_utility,ups,183.0,50.1,10,18.0,9,3299,15.0,2766,0.0,L,00
6,2024-05-06T13:03:52.561113,0.0,0.0,solar_utility_bat,solar_utility,ups,177.4,49.9,30,17.0,9,3034,13.8,2465,0.0,L,00,solar_utility_bat,solar_utility,ups,183.0,50.1,10,18.0,9,3299,15.0,2766,0.0,L,00
6,2024-05-06T13:03:54.169904,0.0,0.0,solar_utility_bat,solar_utility,ups,177.4,49.9,30,17.0,9,3034,13.8,2465,0.0,L,00,solar_utility_bat,solar_utility,ups,183.1,50.0,10,18.2,8,3349,15.4,2822,0.0,L,00
6,2024-05-06T13:03:55.660559,0.0,0.0,solar_utility_bat,solar_utility,ups,182.2,50.0,30,17.0,18,3034,13.8,2453,0.0,L,00,solar_utility_bat,solar_utility,ups,183.1,50.0,10,18.2,8,3349,15.4,2822,0.0,L,00
6,2024-05-06T13:03:57.256540,0.0,0.0,solar_utility_bat,solar_utility,ups,182.2,50.0,30,19.1,18,3486,13.3,2453,0.0,L,00,solar_utility_bat,solar_utility,ups,183.1,50.0,10,18.2,8,3349,15.4,2822,0.0,L,00
6,2024-05-06T13:03:58.848021,0.0,0.0,solar_utility_bat,solar_utility,ups,182.2,50.0,30,19.1,18,3486,13.3,2453,0.0,L,00,solar_utility_bat,solar_utility,ups,183.1,50.0,10,18.2,8,3349,15.4,2822,0.0,L,00
6,2024-05-06T13:04:00.367745,0.0,0.0,solar_utility_bat,solar_utility,ups,182.2,49.9,30,19.9,21,3638,13.0,2404,0.0,L,00,solar_utility_bat,solar_utility,ups,183.1,50.0,10,18.2,8,3349,15.4,2822,0.0,L,00
6,2024-05-06T13:04:02.205700,0.0,0.0,solar_utility_bat,solar_utility,ups,182.2,49.9,30,19.9,21,3638,13.0,2404,0.0,L,00,solar_utility_bat,solar_utility,ups,183.1,50.0,30,18.2,8,3349,15.4,2822,0.0,L,00
6,2024-05-06T13:04:03.804314,0.0,0.0,solar_utility_bat,solar_utility,ups,182.6,50.0,30,19.9,23,3630,13.0,2350,0.0,L,00,solar_utility_bat,solar_utility,ups,183.1,50.0,30,18.9,9,3463,16.1,2952,0.0,L,00
6,2024-05-06T13:04:05.327551,0.0,0.0,solar_utility_bat,solar_utility,ups,182.6,50.0,30,19.9,23,3630,13.0,2350,0.0,L,00,solar_utility_bat,solar_utility,ups,183.1,50.0,30,18.9,9,3463,16.1,2952,0.0,L,00
6,2024-05-06T13:04:07.085819,0.0,0.0,solar_utility_bat,solar_utility,ups,182.6,50.0,30,19.6,23,3578,13.2,2350,0.0,L,00,solar_utility_bat,solar_utility,ups,182.6,49.8,30,18.9,9,3463,16.1,2871,0.0,L,00
6,2024-05-06T13:04:08.709817,0.0,0.0,solar_utility_bat,solar_utility,ups,182.5,49.9,30,19.6,20,3578,13.2,2410,0.0,L,00,solar_utility_bat,solar_utility,ups,182.6,49.8,30,18.7,9,3430,15.7,2871,0.0,L,00
6,2024-05-06T13:04:10.407953,0.0,0.0,solar_utility_bat,solar_utility,ups,182.5,49.9,30,19.6,20,3578,13.2,2410,0.0,L,00,solar_utility_bat,solar_utility,ups,182.6,49.8,30,18.7,9,3430,15.7,2871,0.0,L,00
6,2024-05-06T13:04:12.126276,0.0,0.0,solar_utility_bat,solar_utility,ups,182.4,50.0,30,19.5,20,3570,13.2,2414,0.0,L,00,solar_utility_bat,solar_utility,ups,182.8,50.2,30,18.5,9,3400,15.8,2892,0.0,L,00
6,2024-05-06T13:04:13.644250,0.0,0.0,solar_utility_bat,solar_utility,ups,182.4,50.0,30,19.5,20,3570,13.2,2414,0.0,L,00,solar_utility_bat,solar_utility,ups,182.8,50.2,30,18.5,9,3400,15.8,2892,0.0,L,00
6,2024-05-06T13:04:15.238779,0.0,0.0,solar_utility_bat,solar_utility,ups,182.4,50.0,30,19.4,20,3533,13.2,2414,0.0,L,00,solar_utility_bat,solar_utility,ups,182.7,50.1,30,18.6,9,3408,15.8,2856,0.0,L,00
6,2024-05-06T13:04:16.827835,0.0,0.0,solar_utility_bat,solar_utility,ups,182.4,49.8,30,19.4,20,3533,13.2,2406,0.0,L,00,solar_utility_bat,solar_utility,ups,182.7,50.1,30,18.6,9,3408,15.8,2856,0.0,L,00
7,2024-05-06T13:04:19.574289,0.0,0.0,solar_utility_bat,solar_utility,ups,182.1,49.9,30,19.4,20,3533,13.2,2410,0.0,L,00,solar_utility_bat,solar_utility,ups,182.9,50.0,30,18.7,9,3436,15.8,2886,0.0,L,00
7,2024-05-06T13:04:21.398689,0.0,0.0,solar_utility_bat,solar_utility,ups,182.1,49.9,30,19.7,20,3704,13.6,2410,0.0,L,00,solar_utility_bat,solar_utility,ups,182.9,50.0,30,18.7,9,3436,15.8,2886,0.0,L,00
7,2024-05-06T13:04:23.039249,0.0,0.0,solar_utility_bat,solar_utility,ups,182.1,49.9,30,19.7,20,3704,13.6,2410,0.0,L,00,solar_utility_bat,solar_utility,ups,187.8,49.9,30,19.2,9,3612,15.9,3034,0.0,L,00
7,2024-05-06T13:04:24.647285,0.0,0.0,solar_utility_bat,solar_utility,ups,187.3,49.9,30,20.0,20,3758,13.9,2582,0.0,L,00,solar_utility_bat,solar_utility,ups,187.8,49.9,30,19.2,9,3612,15.9,3034,0.0,L,00
7,2024-05-06T13:04:26.229651,0.0,0.0,solar_utility_bat,solar_utility,ups,187.3,49.9,30,20.0,20,3758,13.9,2582,0.0,L,00,solar_utility_bat,solar_utility,ups,187.6,49.8,30,20.4,15,3840,15.5,2935,0.0,L,00
7,2024-05-06T13:04:27.747552,0.0,0.0,solar_utility_bat,solar_utility,ups,187.3,49.9,30,20.0,20,3758,13.9,2582,0.0,L,00,solar_utility_bat,solar_utility,ups,187.6,49.8,30,20.4,15,3840,15.5,2935,0.0,L,00
7,2024-05-06T13:04:29.400535,0.0,0.0,solar_utility_bat,solar_utility,ups,187.3,50.1,30,20.9,22,3917,14.2,2661,0.0,L,00,solar_utility_bat,solar_utility,ups,187.6,50.0,30,22.0,21,4126,15.4,2875,0.0,L,00
7,2024-05-06T13:04:30.991136,0.0,0.0,solar_utility_bat,solar_utility,ups,187.3,50.1,30,20.9,22,3917,14.2,2661,0.0,L,00,solar_utility_bat,solar_utility,ups,187.6,50.0,30,22.0,21,4126,15.4,2875,0.0,L,00
7,2024-05-06T13:04:32.511165,0.0,0.0,solar_utility_bat,solar_utility,ups,187.2,49.8,30,22.2,25,4156,14.4,2673,0.0,L,00,solar_utility_bat,solar_utility,ups,187.6,50.0,30,22.0,21,4126,15.4,2875,0.0,L,00
7,2024-05-06T13:04:34.299070,0.0,0.0,solar_utility_bat,solar_utility,ups,187.2,49.8,30,22.2,25,4156,14.4,2673,0.0,L,00,solar_utility_bat,solar_utility,ups,187.7,50.0,30,23.7,26,4446,15.1,2846,0.0,L,00
7,2024-05-06T13:04:36.039295,0.0,0.0,solar_utility_bat,solar_utility,ups,227.3,50.0,30,22.2,0,4156,14.4,4104,0.0,L,00,solar_utility_bat,solar_utility,ups,187.7,50.0,30,23.7,26,4446,15.1,2846,0.0,L,00
7,2024-05-06T13:04:37.829268,0.0,0.0,solar_utility_bat,solar_utility,ups,227.3,50.0,30,0.0,0,0,18.2,4104,0.0,L,00,solar_utility_bat,solar_utility,ups,229.9,49.9,30,0.0,0,0,18.1,4182,0.0,B,00
7,2024-05-06T13:04:39.472424,0.0,0.0,solar_utility_bat,solar_utility,ups,227.3,50.0,30,0.0,0,0,18.2,4104,0.0,L,00,solar_utility_bat,solar_utility,ups,229.9,49.9,30,0.0,0,0,18.1,4182,0.0,B,00
7,2024-05-06T13:04:40.985310,0.0,0.0,solar_utility_bat,solar_utility,ups,229.7,50.0,30,0.0,0,0,18.2,4189,0.0,B,00,solar_utility_bat,solar_utility,ups,229.9,49.9,30,0.0,0,0,18.1,4182,0.0,B,00
7,2024-05-06T13:04:42.627997,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.2,4189,0.0,B,00,solar_utility_bat,solar_utility,ups,229.9,49.9,30,0.0,0,0,18.1,4182,0.0,B,00
7,2024-05-06T13:04:44.384281,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.2,4189,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,49.9,30,0.0,0,0,18.2,4182,0.0,B,00
7,2024-05-06T13:04:45.881768,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.2,4189,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,49.9,30,0.0,0,0,18.2,4163,0.0,B,00
7,2024-05-06T13:04:47.535715,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.2,4189,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,49.9,30,0.0,0,0,18.2,4163,0.0,B,00
7,2024-05-06T13:04:49.223504,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.2,4189,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,49.9,30,0.0,0,0,18.1,4184,0.0,B,00
8,2024-05-06T13:04:52.164640,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.2,4187,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.1,49.9,30,0.0,0,0,18.1,4184,0.0,B,00
8,2024-05-06T13:04:53.758696,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.2,4187,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.0,50.0,30,0.0,0,0,18.1,4185,0.0,B,00
8,2024-05-06T13:04:55.277339,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.2,4187,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.0,50.0,30,0.0,0,0,18.1,4185,0.0,B,00
8,2024-05-06T13:04:56.944716,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.2,4193,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.0,50.0,30,0.0,0,0,18.1,4185,0.0,B,00
8,2024-05-06T13:04:58.527346,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.2,4193,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.0,50.0,30,0.0,0,0,18.1,4185,0.0,B,00
8,2024-05-06T13:05:00.097509,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.2,4193,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,50.0,30,0.0,0,0,18.1,4170,0.0,B,00
8,2024-05-06T13:05:01.766426,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.2,4192,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,50.0,30,0.0,0,0,18.1,4170,0.0,B,00
8,2024-05-06T13:05:03.354524,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.2,4192,0.0,B,00,solar_utility_bat,solar_utility,appliance,229.9,50.0,30,0.0,0,0,18.1,4170,0.0,B,00
8,2024-05-06T13:05:04.957465,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.2,4193,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.3,50.0,30,0.0,0,0,18.1,4178,0.0,B,00
8,2024-05-06T13:05:06.755013,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.7,50.0,30,0.0,0,0,18.2,4193,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.3,50.0,30,0.0,0,0,18.1,4178,0.0,B,00
8,2024-05-06T13:05:08.391748,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.2,4167,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.2,49.9,30,0.0,0,0,18.1,4173,0.0,B,00
8,2024-05-06T13:05:10.081844,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.2,4167,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.2,49.9,30,0.0,0,0,18.1,4173,0.0,B,00
8,2024-05-06T13:05:11.582354,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,30,0.0,0,0,18.2,4167,0.0,L,00,solar_utility_bat,solar_utility,appliance,193.2,50.0,30,15.4,0,2986,15.4,2980,0.0,L,00
8,2024-05-06T13:05:14.275486,0.0,0.0,solar_utility_bat,solar_utility,appliance,192.7,50.0,30,15.1,0,2914,15.1,2923,0.0,L,00,solar_utility_bat,solar_utility,appliance,193.2,50.0,30,15.4,0,2986,15.4,2980,0.0,L,00
8,2024-05-06T13:05:15.954534,0.0,0.0,solar_utility_bat,solar_utility,appliance,192.7,50.0,30,15.1,0,2914,15.1,2923,0.0,L,00,solar_utility_bat,solar_utility,appliance,193.2,50.0,30,15.4,0,2986,15.4,2980,0.0,L,00
8,2024-05-06T13:05:17.648547,0.0,0.0,solar_utility_bat,solar_utility,appliance,193.1,49.9,30,15.1,0,2914,15.1,2915,0.0,L,00,solar_utility_bat,solar_utility,appliance,193.6,49.9,30,15.4,0,2990,15.4,2994,0.0,L,00
8,2024-05-06T13:05:19.174986,0.0,0.0,solar_utility_bat,solar_utility,appliance,193.1,49.9,30,15.2,0,2935,15.1,2915,0.0,L,00,solar_utility_bat,solar_utility,appliance,193.6,49.9,30,15.4,0,2990,15.4,2994,0.0,L,00
8,2024-05-06T13:05:20.827048,0.0,0.0,solar_utility_bat,solar_utility,appliance,193.1,49.9,30,15.2,0,2935,15.1,2915,0.0,L,00,solar_utility_bat,solar_utility,appliance,193.3,49.9,30,15.4,0,2990,15.4,2991,0.0,L,00
9,2024-05-06T13:05:23.537047,0.0,0.0,solar_utility_bat,solar_utility,appliance,192.7,49.9,30,15.2,0,2929,15.0,2905,0.0,L,00,solar_utility_bat,solar_utility,appliance,193.3,49.9,30,15.3,0,2957,15.3,2991,0.0,L,00
9,2024-05-06T13:05:25.373733,0.0,0.0,solar_utility_bat,solar_utility,appliance,192.7,49.9,30,15.2,0,2929,15.0,2905,0.0,L,00,solar_utility_bat,solar_utility,ups,193.3,49.9,30,15.3,0,2957,15.3,2991,0.0,L,00
9,2024-05-06T13:05:26.936167,0.0,0.0,solar_utility_bat,solar_utility,ups,192.7,49.9,30,15.2,0,2929,15.0,2905,0.0,L,00,solar_utility_bat,solar_utility,ups,193.3,49.9,30,15.3,0,2957,15.3,2991,0.0,L,00
9,2024-05-06T13:05:28.569113,0.0,0.0,solar_utility_bat,solar_utility,ups,192.7,49.9,30,15.2,0,2929,15.0,2905,0.0,L,00,solar_utility_bat,solar_utility,ups,193.3,49.9,30,15.3,0,2957,15.3,2991,0.0,L,00
9,2024-05-06T13:05:30.318619,0.0,0.0,solar_utility_bat,solar_utility,ups,197.0,49.9,30,20.4,21,4036,14.2,2832,0.0,L,00,solar_utility_bat,solar_utility,ups,197.8,49.8,30,19.6,9,3881,16.8,3322,0.0,L,00
9,2024-05-06T13:05:31.945576,0.0,0.0,solar_utility_bat,solar_utility,ups,197.0,49.9,30,20.4,21,4036,14.2,2832,0.0,L,00,solar_utility_bat,solar_utility,ups,197.8,49.8,30,19.6,9,3881,16.8,3322,0.0,L,00
9,2024-05-06T13:05:33.459680,0.0,0.0,solar_utility_bat,solar_utility,ups,197.0,49.9,30,20.4,21,4036,14.2,2832,0.0,L,00,solar_utility_bat,solar_utility,ups,197.9,49.8,30,19.5,9,3862,16.7,3290,0.0,L,00
9,2024-05-06T13:05:35.061188,0.0,0.0,solar_utility_bat,solar_utility,ups,197.0,49.9,30,20.1,19,3979,14.5,2869,0.0,L,00,solar_utility_bat,solar_utility,ups,197.9,49.8,30,19.5,9,3862,16.7,3290,0.0,L,00
9,2024-05-06T13:05:36.665598,0.0,0.0,solar_utility_bat,solar_utility,ups,197.0,49.9,30,20.1,19,3979,14.5,2869,0.0,L,00,solar_utility_bat,solar_utility,ups,197.9,49.8,30,19.5,9,3862,16.7,3290,0.0,L,00
9,2024-05-06T13:05:38.249839,0.0,0.0,solar_utility_bat,solar_utility,ups,197.0,49.9,30,20.1,19,3979,14.5,2869,0.0,L,00,solar_utility_bat,solar_utility,ups,197.8,49.8,30,19.4,9,3856,16.7,3312,0.0,L,00
9,2024-05-06T13:05:39.910105,0.0,0.0,solar_utility_bat,solar_utility,ups,197.6,49.8,30,20.0,19,3962,14.5,2854,0.0,L,00,solar_utility_bat,solar_utility,ups,197.8,49.8,30,19.4,9,3856,16.7,3312,0.0,L,00
9,2024-05-06T13:05:41.518938,0.0,0.0,solar_utility_bat,solar_utility,ups,197.6,49.8,30,20.0,19,3962,14.5,2854,0.0,L,00,solar_utility_bat,solar_utility,ups,197.8,49.8,30,19.4,9,3856,16.7,3312,0.0,L,00
9,2024-05-06T13:05:43.105359,0.0,0.0,solar_utility_bat,solar_utility,ups,197.3,49.8,30,20.0,19,3953,14.3,2872,0.0,L,00,solar_utility_bat,solar_utility,ups,197.5,49.8,30,19.4,9,3847,16.7,3312,0.0,L,00
9,2024-05-06T13:05:44.735091,0.0,0.0,solar_utility_bat,solar_utility,ups,197.3,49.8,30,20.0,19,3953,14.3,2872,0.0,L,00,solar_utility_bat,solar_utility,ups,197.5,49.8,30,19.4,9,3847,16.7,3312,0.0,L,00
9,2024-05-06T13:05:46.342294,0.0,0.0,solar_utility_bat,solar_utility,ups,197.3,49.8,30,20.0,19,3953,14.3,2872,0.0,L,00,solar_utility_bat,solar_utility,ups,197.8,49.9,30,19.4,9,3862,16.7,3309,0.0,L,00
9,2024-05-06T13:05:47.888830,0.0,0.0,solar_utility_bat,solar_utility,ups,197.3,49.8,30,20.0,19,3953,14.3,2872,0.0,L,00,solar_utility_bat,solar_utility,ups,197.8,49.9,30,19.4,9,3862,16.7,3309,0.0,L,00
9,2024-05-06T13:05:49.486797,0.0,0.0,solar_utility_bat,solar_utility,ups,197.3,49.8,30,20.0,19,3953,14.3,2872,0.0,L,00,solar_utility_bat,solar_utility,ups,197.8,49.9,30,19.4,9,3862,16.7,3309,0.0,L,00
9,2024-05-06T13:05:51.105198,0.0,0.0,solar_utility_bat,solar_utility,ups,197.5,49.9,30,19.9,19,3937,14.4,2867,0.0,L,00,solar_utility_bat,solar_utility,ups,197.8,50.1,30,19.3,9,3831,16.7,3301,0.0,L,00
9,2024-05-06T13:05:52.586315,0.0,0.0,solar_utility_bat,solar_utility,ups,197.5,49.9,30,19.9,19,3937,14.4,2867,0.0,L,00,solar_utility_bat,solar_utility,ups,197.8,50.1,30,19.3,9,3831,16.7,3301,0.0,L,00
10,2024-05-06T13:05:55.504199,0.0,0.0,solar_utility_bat,solar_utility,ups,197.3,50.0,30,20.1,19,3978,14.6,2865,0.0,L,00,solar_utility_bat,solar_utility,ups,197.8,50.1,30,19.3,9,3831,16.7,3301,0.0,L,00
10,2024-05-06T13:05:57.188077,0.0,0.0,solar_utility_bat,solar_utility,ups,197.3,50.0,30,20.1,19,3978,14.6,2865,0.0,L,00,solar_utility_bat,solar_utility,ups,197.8,50.1,30,19.3,9,3831,16.7,3301,0.0,L,00
10,2024-05-06T13:05:58.873358,0.0,0.0,solar_utility_bat,solar_utility,ups,202.5,49.8,30,20.3,19,4116,14.9,3023,0.0,L,00,solar_utility_bat,solar_utility,ups,203.0,49.9,30,19.6,9,3992,17.1,3470,0.0,L,00
10,2024-05-06T13:06:00.525810,0.0,0.0,solar_utility_bat,solar_utility,ups,202.5,49.8,30,20.3,19,4116,14.9,3023,0.0,L,00,solar_utility_bat,solar_utility,ups,203.0,49.9,30,19.6,9,3992,17.1,3470,0.0,L,00
10,2024-05-06T13:06:02.325963,0.0,0.0,solar_utility_bat,solar_utility,ups,202.5,49.8,30,20.3,19,4116,14.9,3023,0.0,L,00,solar_utility_bat,solar_utility,ups,202.8,50.1,30,19.6,8,3993,17.1,3474,0.0,L,00
10,2024-05-06T13:06:03.993502,0.0,0.0,solar_utility_bat,solar_utility,ups,202.2,49.9,30,20.3,19,4111,14.8,3001,0.0,L,00,solar_utility_bat,solar_utility,ups,202.8,50.1,30,19.6,8,3993,17.1,3474,0.0,L,00
10,2024-05-06T13:06:05.541580,0.0,0.0,solar_utility_bat,solar_utility,ups,202.2,49.9,30,20.3,19,4111,14.8,3001,0.0,L,00,solar_utility_bat,solar_utility,ups,202.8,50.1,30,19.6,8,3993,17.1,3474,0.0,L,00
10,2024-05-06T13:06:07.169118,0.0,0.0,solar_utility_bat,solar_utility,ups,202.2,49.9,30,20.3,19,4111,14.8,3001,0.0,L,00,solar_utility_bat,solar_utility,ups,203.0,49.9,30,19.7,8,4004,17.0,3466,0.0,L,00
10,2024-05-06T13:06:08.770503,0.0,0.0,solar_utility_bat,solar_utility,ups,202.2,49.9,30,20.3,19,4118,14.9,3014,0.0,L,00,solar_utility_bat,solar_utility,ups,203.0,49.9,30,19.7,8,4004,17.0,3466,0.0,L,00
10,2024-05-06T13:06:10.315488,0.0,0.0,solar_utility_bat,solar_utility,ups,202.2,49.9,30,20.3,19,4118,14.9,3014,0.0,L,00,solar_utility_bat,solar_utility,ups,203.0,49.9,30,19.7,9,4004,17.0,3462,0.0,L,00
10,2024-05-06T13:06:11.936884,0.0,0.0,solar_utility_bat,solar_utility,ups,202.2,49.9,30,20.3,19,4118,14.8,3014,0.0,L,00,solar_utility_bat,solar_utility,ups,203.0,49.9,30,19.7,9,3999,17.0,3462,0.0,L,00
10,2024-05-06T13:06:13.533369,0.0,0.0,solar_utility_bat,solar_utility,ups,202.5,49.9,30,20.3,19,4118,14.8,3004,0.0,L,00,solar_utility_bat,solar_utility,ups,203.0,49.9,30,19.7,9,3999,17.0,3462,0.0,L,00
10,2024-05-06T13:06:15.090881,0.0,0.0,solar_utility_bat,solar_utility,ups,202.5,49.9,30,20.3,19,4118,14.8,3004,0.0,L,00,solar_utility_bat,solar_utility,ups,202.8,50.1,30,19.7,9,3999,17.0,3470,0.0,L,00
10,2024-05-06T13:06:16.689854,0.0,0.0,solar_utility_bat,solar_utility,ups,202.5,49.9,30,20.3,19,4118,14.8,3004,0.0,L,00,solar_utility_bat,solar_utility,ups,202.8,50.1,30,19.8,9,4013,17.0,3470,0.0,L,00
10,2024-05-06T13:06:18.283029,0.0,0.0,solar_utility_bat,solar_utility,ups,202.2,49.9,30,20.3,19,4109,14.9,3018,0.0,L,00,solar_utility_bat,solar_utility,ups,202.8,50.1,30,19.8,9,4013,17.0,3470,0.0,L,00
10,2024-05-06T13:06:19.793041,0.0,0.0,solar_utility_bat,solar_utility,ups,202.2,49.9,30,20.3,19,4109,14.9,3018,0.0,L,00,solar_utility_bat,solar_utility,ups,202.7,50.0,30,19.8,9,4024,17.0,3455,0.0,L,00
10,2024-05-06T13:06:21.551617,0.0,0.0,solar_utility_bat,solar_utility,ups,202.2,49.9,30,20.4,19,4128,14.9,3018,0.0,L,00,solar_utility_bat,solar_utility,ups,202.7,50.0,30,19.8,9,4024,17.0,3455,0.0,L,00
10,2024-05-06T13:06:23.156972,0.0,0.0,solar_utility_bat,solar_utility,ups,202.0,49.9,30,20.4,19,4128,14.9,3012,0.0,L,00,solar_utility_bat,solar_utility,ups,202.7,50.0,30,19.8,9,4024,17.0,3455,0.0,L,00
10,2024-05-06T13:06:24.641805,0.0,0.0,solar_utility_bat,solar_utility,ups,202.0,49.9,30,20.4,19,4128,14.9,3012,0.0,L,00,solar_utility_bat,solar_utility,ups,202.6,49.8,30,19.6,9,3994,17.1,3466,0.0,L,00
11,2024-05-06T13:06:27.325919,0.0,0.0,solar_utility_bat,solar_utility,ups,201.9,50.0,30,0.0,19,0,18.0,3019,0.0,L,00,solar_utility_bat,solar_utility,ups,202.6,49.8,30,19.6,9,3994,17.1,3466,0.0,L,00
11,2024-05-06T13:06:28.851178,0.0,0.0,solar_utility_bat,solar_utility,ups,201.9,50.0,30,0.0,19,0,18.0,3019,0.0,L,00,solar_utility_bat,solar_utility,ups,230.0,50.1,30,0.0,0,0,18.0,4149,0.0,B,00
11,2024-05-06T13:06:30.623269,0.0,0.0,solar_utility_bat,solar_utility,ups,201.9,50.0,10,0.0,19,0,18.0,3019,0.0,B,00,solar_utility_bat,solar_utility,ups,230.0,50.1,30,0.0,0,0,18.0,4149,0.0,B,00
11,2024-05-06T13:06:32.219830,0.0,0.0,solar_utility_bat,solar_utility,ups,201.9,50.0,10,0.0,19,0,18.0,3019,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.0,50.1,10,0.0,0,0,18.0,4149,0.0,B,00
11,2024-05-06T13:06:34.275600,0.0,0.0,solar_utility_bat,solar_utility,ups,201.9,50.0,10,0.0,19,0,18.0,3019,0.0,B,00,solar_utility_bat,solar_utility,appliance,230.0,50.1,10,0.0,0,0,18.0,4149,0.0,L,00
11,2024-05-06T13:06:35.801008,0.0,0.0,solar_utility_bat,solar_utility,appliance,201.9,50.0,10,0.0,19,0,18.0,3019,0.0,B,00,solar_utility_bat,solar_utility,appliance,208.2,49.9,10,16.6,0,3457,16.6,3459,0.0,L,00
11,2024-05-06T13:06:37.451189,0.0,0.0,solar_utility_bat,solar_utility,appliance,201.9,50.0,10,0.0,19,0,18.0,3019,0.0,L,00,solar_utility_bat,solar_utility,appliance,208.2,49.9,10,16.6,0,3457,16.6,3459,0.0,L,00
11,2024-05-06T13:06:39.187934,0.0,0.0,solar_utility_bat,solar_utility,appliance,207.5,50.0,10,16.2,0,3376,16.2,3376,0.0,L,00,solar_utility_bat,solar_utility,appliance,208.1,49.9,10,16.6,0,3457,16.6,3458,0.0,L,00
11,2024-05-06T13:06:40.864266,0.0,0.0,solar_utility_bat,solar_utility,appliance,207.5,50.0,10,16.2,0,3376,16.2,3376,0.0,L,00,solar_utility_bat,solar_utility,appliance,208.1,49.9,10,16.7,0,3480,16.6,3458,0.0,L,00
11,2024-05-06T13:06:42.544698,0.0,0.0,solar_utility_bat,solar_utility,appliance,207.5,50.0,10,16.2,0,3376,16.2,3376,0.0,L,00,solar_utility_bat,solar_utility,appliance,208.1,49.9,10,16.7,0,3480,16.6,3458,0.0,L,00
11,2024-05-06T13:06:44.151803,0.0,0.0,solar_utility_bat,solar_utility,appliance,207.5,50.0,10,16.2,0,3376,16.2,3376,0.0,L,00,solar_utility_bat,solar_utility,appliance,208.2,50.0,10,16.6,0,3460,16.5,3479,0.0,L,00
11,2024-05-06T13:06:45.784389,0.0,0.0,solar_utility_bat,solar_utility,appliance,207.5,50.0,10,16.2,0,3376,16.2,3376,0.0,L,00,solar_utility_bat,solar_utility,appliance,208.2,50.0,10,16.6,0,3460,16.5,3479,0.0,L,00
11,2024-05-06T13:06:47.412473,0.0,0.0,solar_utility_bat,solar_utility,appliance,207.4,50.0,10,16.3,0,3392,16.2,3379,0.0,L,00,solar_utility_bat,solar_utility,appliance,208.2,50.0,10,16.6,0,3460,16.5,3479,0.0,L,00
11,2024-05-06T13:06:49.007716,0.0,0.0,solar_utility_bat,solar_utility,appliance,207.4,50.0,10,16.3,0,3392,16.2,3379,0.0,L,00,solar_utility_bat,solar_utility,ups,208.2,50.0,10,16.6,0,3460,16.5,3479,0.0,L,00
11,2024-05-06T13:06:50.640098,0.0,0.0,solar_utility_bat,solar_utility,ups,207.4,50.0,10,16.3,0,3392,16.2,3379,0.0,L,00,solar_utility_bat,solar_utility,ups,208.2,50.0,10,16.6,0,3460,16.5,3479,0.0,L,00
11,2024-05-06T13:06:52.389126,0.0,0.0,solar_utility_bat,solar_utility,ups,207.3,49.9,10,16.3,9,3392,16.2,3361,0.0,L,00,solar_utility_bat,solar_utility,ups,208.2,50.0,10,16.6,0,3460,16.5,3479,0.0,L,00
11,2024-05-06T13:06:54.097639,0.0,0.0,solar_utility_bat,solar_utility,ups,207.3,49.9,10,18.7,9,3877,16.1,3361,0.0,L,00,solar_utility_bat,solar_utility,ups,208.2,50.0,10,16.6,0,3460,16.5,3479,0.0,L,00
11,2024-05-06T13:06:55.719260,0.0,0.0,solar_utility_bat,solar_utility,ups,207.3,49.9,10,18.7,9,3877,16.1,3361,0.0,L,00,solar_utility_bat,solar_utility,ups,207.8,49.9,10,19.2,9,4012,16.6,3473,0.0,L,00
11,2024-05-06T13:06:57.207467,0.0,0.0,solar_utility_bat,solar_utility,ups,207.2,50.0,10,18.8,9,3908,16.1,3334,0.0,L,00,solar_utility_bat,solar_utility,ups,207.8,49.9,10,19.2,9,4012,16.6,3473,0.0,L,00
12,2024-05-06T13:06:59.924032,0.0,0.0,solar_utility_bat,solar_utility,ups,207.2,50.0,10,18.8,9,3908,16.1,3334,0.0,L,00,solar_utility_bat,solar_utility,ups,207.8,49.9,10,19.2,9,4012,16.6,3473,0.0,L,00
12,2024-05-06T13:07:01.541207,0.0,0.0,solar_utility_bat,solar_utility,ups,212.2,49.9,10,19.1,9,4064,16.5,3508,0.0,L,00,solar_utility_bat,solar_utility,ups,207.9,50.0,10,19.6,9,4177,17.1,3470,0.0,L,00
12,2024-05-06T13:07:03.104573,0.0,0.0,solar_utility_bat,solar_utility,ups,212.2,49.9,10,19.1,9,4064,16.5,3508,0.0,L,00,solar_utility_bat,solar_utility,ups,207.9,50.0,10,19.6,9,4177,17.1,3470,0.0,L,00
12,2024-05-06T13:07:04.744837,0.0,0.0,solar_utility_bat,solar_utility,ups,212.2,49.9,10,19.1,9,4064,16.5,3508,0.0,L,00,solar_utility_bat,solar_utility,ups,212.9,50.1,10,19.7,9,4201,17.0,3646,0.0,L,00
12,2024-05-06T13:07:06.335584,0.0,0.0,solar_utility_bat,solar_utility,ups,212.3,50.0,10,19.1,9,4053,16.5,3509,0.0,L,00,solar_utility_bat,solar_utility,ups,212.9,50.1,10,19.7,9,4201,17.0,3646,0.0,L,00
12,2024-05-06T13:07:07.839354,0.0,0.0,solar_utility_bat,solar_utility,ups,212.3,50.0,10,19.1,9,4053,16.5,3509,0.0,L,00,solar_utility_bat,solar_utility,ups,212.9,50.1,10,19.7,9,4201,17.0,3646,0.0,L,00
12,2024-05-06T13:07:09.483574,0.0,0.0,solar_utility_bat,solar_utility,ups,212.3,50.0,10,19.1,9,4053,16.5,3509,0.0,L,00,solar_utility_bat,solar_utility,ups,213.1,50.0,10,19.7,9,4203,17.0,3634,0.0,L,00
12,2024-05-06T13:07:11.084510,0.0,0.0,solar_utility_bat,solar_utility,ups,212.1,49.9,10,19.1,9,4049,16.5,3500,0.0,L,00,solar_utility_bat,solar_utility,ups,213.1,50.0,10,19.7,9,4203,17.0,3634,0.0,L,00
12,2024-05-06T13:07:12.594541,0.0,0.0,solar_utility_bat,solar_utility,ups,212.1,49.9,10,19.1,9,4049,16.5,3500,0.0,L,00,solar_utility_bat,solar_utility,ups,213.1,50.0,10,19.5,9,4164,17.0,3652,0.0,L,00
12,2024-05-06T13:07:14.238700,0.0,0.0,solar_utility_bat,solar_utility,ups,212.1,49.9,10,0.0,9,0,18.2,3500,0.0,L,00,solar_utility_bat,solar_utility,ups,213.1,50.0,10,19.5,9,4164,17.0,3652,0.0,L,00
