step,time,pv1_input_current_sum,pv1_input_current_avg,4000100388 output_source_priority,4000100388 charger_source_priority,4000100388 input_voltage_range,4000100388 ac_output_voltage,4000100388 ac_output_frequency,4000100388 max_ac_charging_current,4000100388 ac_input_current,4000100388 battery_charging_current,4000100388 ac_input_active_power,4000100388 ac_output_current,4000100388 ac_output_active_power,4000100388 pv1_input_current,4000100388 mode,4000100388 fault_mode,4000100237 output_source_priority,4000100237 charger_source_priority,4000100237 input_voltage_range,4000100237 ac_output_voltage,4000100237 ac_output_frequency,4000100237 max_ac_charging_current,4000100237 ac_input_current,4000100237 battery_charging_current,4000100237 ac_input_active_power,4000100237 ac_output_current,4000100237 ac_output_active_power,4000100237 pv1_input_current,4000100237 mode,4000100237 fault_mode
0,2024-05-02T16:24:50.120708,0.0,0.0,solar_utility_bat,solar_utility,appliance,0.0,0.0,10,0.0,0,0,0.0,0,0.0,S,00,solar_utility_bat,solar_utility,appliance,0.0,0.0,10,0.0,0,0,0.0,0,0.0,S,00
0,2024-05-02T16:24:55.814812,0.0,0.0,solar_utility_bat,solar_utility,appliance,0.0,0.0,10,0.0,0,0,0.0,0,0.0,S,00,solar_utility_bat,solar_utility,appliance,0.0,0.0,10,0.0,0,0,0.0,0,0.0,S,00
0,2024-05-02T16:25:01.694487,0.0,0.0,solar_utility_bat,solar_utility,appliance,0.0,0.0,10,0.0,0,0,0.0,0,0.0,S,00,solar_utility_bat,solar_utility,appliance,0.0,0.0,10,0.0,0,0,0.0,0,0.0,S,00
0,2024-05-02T16:25:07.419739,0.0,0.0,solar_utility_bat,solar_utility,appliance,0.0,0.0,10,0.0,0,0,0.0,0,0.0,S,00,solar_utility_bat,solar_utility,appliance,0.0,0.0,10,0.0,0,0,0.0,0,0.0,S,00
0,2024-05-02T16:25:13.286036,0.0,0.0,solar_utility_bat,solar_utility,appliance,0.0,0.0,10,0.0,0,0,0.0,0,0.0,S,00,solar_utility_bat,solar_utility,appliance,0.0,0.0,10,0.0,0,0,0.0,0,0.0,L,00
0,2024-05-02T16:25:19.055399,0.0,0.0,solar_utility_bat,solar_utility,appliance,229.6,50.0,10,0.0,0,0,0.0,5,0.0,L,00,solar_utility_bat,solar_utility,appliance,230.5,50.0,10,0.0,0,0,0.0,0,0.0,L,00
0,2024-05-02T16:25:24.853134,0.0,0.0,solar_utility_bat,solar_utility,appliance,230.0,50.0,10,0.0,0,0,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,appliance,230.4,50.0,10,0.0,0,0,0.0,0,0.0,L,00
0,2024-05-02T16:25:30.834304,0.0,0.0,solar_utility_bat,solar_utility,ups,229.7,49.9,10,0.0,0,11,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.4,50.0,10,0.0,0,0,0.0,0,0.0,L,00
0,2024-05-02T16:25:36.647407,0.0,0.0,solar_utility_bat,solar_utility,ups,229.6,49.8,10,2.2,9,521,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.9,49.9,10,2.4,9,553,0.0,13,,L,
0,2024-05-02T16:25:42.276132,0.0,0.0,solar_utility_bat,solar_utility,ups,229.4,50.1,10,2.2,9,514,0.0,17,0.0,L,00,solar_utility_bat,solar_utility,ups,229.9,50.0,10,2.4,10,553,0.0,0,0.0,L,00
0,2024-05-02T16:25:47.798282,0.0,0.0,solar_utility_bat,solar_utility,ups,229.3,49.9,10,2.3,9,530,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.0,49.9,10,2.3,10,541,0.0,0,0.0,L,00
0,2024-05-02T16:25:53.316527,0.0,0.0,solar_utility_bat,solar_utility,ups,229.6,49.8,30,2.3,13,530,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.0,49.9,10,2.7,10,629,0.3,62,0.0,L,00
0,2024-05-02T16:25:58.898722,0.0,0.0,solar_utility_bat,solar_utility,ups,229.7,49.9,30,3.9,16,908,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.8,50.1,10,3.0,9,699,0.6,135,0.0,L,00
0,2024-05-02T16:26:04.691912,0.0,0.0,solar_utility_bat,solar_utility,ups,229.7,50.0,30,5.0,21,1165,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.9,49.9,10,3.3,10,763,0.9,185,0.0,L,00
0,2024-05-02T16:26:10.484315,0.0,0.0,solar_utility_bat,solar_utility,ups,229.3,49.8,30,5.1,20,1174,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.0,49.8,10,3.3,9,771,0.8,207,0.0,L,00
0,2024-05-02T16:26:16.139792,0.0,0.0,solar_utility_bat,solar_utility,ups,229.2,49.9,30,4.7,20,1099,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.0,49.8,10,3.1,9,719,0.7,168,0.0,L,00
0,2024-05-02T16:26:21.894167,0.0,0.0,solar_utility_bat,solar_utility,ups,229.2,49.9,30,4.7,20,1099,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.0,49.8,30,3.1,9,719,0.7,168,0.0,L,00
0,2024-05-02T16:26:27.877625,0.0,0.0,solar_utility_bat,solar_utility,ups,229.2,50.1,30,4.6,20,1072,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.0,49.9,30,3.1,9,725,0.7,156,0.0,L,00
0,2024-05-02T16:26:33.387605,0.0,0.0,solar_utility_bat,solar_utility,ups,229.3,49.9,30,4.8,20,1104,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.8,49.9,30,3.1,10,718,0.7,163,0.0,L,00
0,2024-05-02T16:26:39.048673,0.0,0.0,solar_utility_bat,solar_utility,ups,229.3,49.9,30,4.7,20,1085,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.8,49.8,30,3.1,10,720,0.7,167,0.0,L,00
0,2024-05-02T16:26:44.744317,0.0,0.0,solar_utility_bat,solar_utility,ups,229.0,49.9,30,4.5,20,1054,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.2,50.0,30,3.1,10,731,0.6,173,0.0,L,00
0,2024-05-02T16:26:50.410370,0.0,0.0,solar_utility_bat,solar_utility,ups,229.1,50.0,30,5.2,22,1208,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,230.2,50.0,30,3.3,10,773,0.8,184,0.0,L,00
0,2024-05-02T16:26:55.929629,0.0,0.0,solar_utility_bat,solar_utility,ups,229.1,49.9,30,6.1,26,1414,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.6,50.0,30,4.4,14,1025,1.0,234,0.0,L,00
0,2024-05-02T16:27:01.578793,0.0,0.0,solar_utility_bat,solar_utility,ups,228.9,49.9,30,6.7,30,1550,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.6,50.0,30,5.2,17,1214,1.0,239,0.0,L,00
0,2024-05-02T16:27:07.142730,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,49.9,30,7.6,34,1753,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,50.0,30,6.0,21,1381,0.7,197,0.0,L,00
0,2024-05-02T16:27:12.854449,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,6.9,30,1584,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,49.8,30,6.6,25,1521,0.3,96,0.0,L,00
0,2024-05-02T16:27:18.570809,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,6.9,30,1584,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,50.1,30,6.6,29,1521,0.3,27,0.0,L,00
0,2024-05-02T16:27:24.208337,0.0,0.0,solar_utility_bat,solar_utility,ups,229.1,50.0,30,6.7,30,1552,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,49.8,30,7.5,33,1736,0.0,0,0.0,L,00
0,2024-05-02T16:27:29.840784,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.0,30,6.9,30,1595,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.6,50.0,30,7.3,30,1683,0.2,39,0.0,L,00
0,2024-05-02T16:27:35.626078,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.0,30,6.9,30,1588,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,50.2,30,7.0,30,1605,0.1,39,0.0,L,00
0,2024-05-02T16:27:41.287326,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,6.9,30,1592,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,50.0,30,7.1,30,1649,0.1,37,0.0,L,00
0,2024-05-02T16:27:46.904958,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,49.8,30,6.9,30,1587,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.1,49.9,30,7.1,30,1646,0.1,34,0.0,L,00
0,2024-05-02T16:27:52.630645,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,49.9,30,7.0,30,1602,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.9,50.0,30,7.2,30,1667,0.1,22,0.0,L,00
0,2024-05-02T16:27:58.425500,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.0,30,6.9,30,1595,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,50.0,30,7.0,30,1613,0.1,27,0.0,L,00
0,2024-05-02T16:28:04.254177,0.0,0.0,solar_utility_bat,solar_utility,ups,228.5,50.0,30,7.0,30,1602,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,50.1,30,7.1,30,1645,0.1,29,0.0,L,00
0,2024-05-02T16:28:09.924924,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,6.9,30,1595,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.7,49.8,30,7.2,30,1670,0.1,29,0.0,L,00
0,2024-05-02T16:28:15.410903,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,6.9,30,1595,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.7,49.8,30,7.2,30,1670,0.1,29,0.0,L,00
0,2024-05-02T16:28:20.998759,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,49.9,30,7.0,30,1607,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,50.0,30,7.2,30,1659,0.1,37,0.0,L,00
0,2024-05-02T16:28:26.820406,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,49.9,30,6.9,30,1595,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.1,49.8,30,7.2,30,1671,0.1,35,0.0,L,00
0,2024-05-02T16:28:32.633416,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,50.0,30,6.9,30,1597,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,49.9,30,7.1,30,1630,0.1,38,0.0,L,00
0,2024-05-02T16:28:38.439416,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,49.9,30,6.9,30,1601,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,49.9,30,7.2,30,1665,0.1,32,0.0,L,00
0,2024-05-02T16:28:44.189403,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,6.8,30,1563,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.0,50.0,30,7.3,30,1693,0.1,23,0.0,L,00
0,2024-05-02T16:28:49.990284,0.0,0.0,solar_utility_bat,solar_utility,ups,229.0,49.8,30,7.0,30,1615,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,49.7,30,7.3,30,1699,0.1,28,0.0,L,00
0,2024-05-02T16:28:55.838451,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,50.0,30,6.9,30,1595,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,49.8,30,7.2,30,1674,0.1,43,0.0,L,00
0,2024-05-02T16:29:01.667047,0.0,0.0,solar_utility_bat,solar_utility,ups,228.5,50.1,30,7.0,30,1611,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,50.1,30,7.2,30,1656,0.1,21,0.0,L,00
0,2024-05-02T16:29:07.422914,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.0,30,7.0,30,1617,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,50.0,30,7.1,30,1647,0.1,39,0.0,L,00
0,2024-05-02T16:29:13.051765,0.0,0.0,solar_utility_bat,solar_utility,ups,228.4,49.9,30,7.0,30,1617,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,50.0,30,7.1,30,1647,0.1,39,0.0,L,00
0,2024-05-02T16:29:18.663745,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,50.0,30,7.0,30,1602,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,50.0,30,7.4,30,1703,0.1,33,0.0,L,00
0,2024-05-02T16:29:24.480181,0.0,0.0,solar_utility_bat,solar_utility,ups,228.9,50.0,30,6.8,30,1578,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,50.0,30,7.1,30,1648,0.1,49,0.0,L,00
0,2024-05-02T16:29:30.140635,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.0,30,7.0,30,1618,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.7,50.0,30,7.2,30,1665,0.1,29,0.0,L,00
0,2024-05-02T16:29:35.745419,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,50.0,30,7.2,30,1654,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,49.9,30,7.1,30,1635,0.1,48,0.0,L,00
0,2024-05-02T16:29:41.565346,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.0,30,7.2,30,1663,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,49.9,30,7.4,30,1715,0.1,44,0.0,L,00
0,2024-05-02T16:29:47.380076,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.0,30,7.0,30,1617,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,50.0,30,7.4,30,1703,0.1,43,0.0,L,00
0,2024-05-02T16:29:53.155822,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,7.0,30,1614,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,49.8,30,7.3,30,1695,0.1,40,0.0,L,00
0,2024-05-02T16:29:58.758752,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,6.9,30,1588,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,50.0,30,7.4,30,1719,0.2,41,0.0,L,00
0,2024-05-02T16:30:04.298530,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,49.9,30,7.0,30,1620,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,49.9,30,7.4,30,1719,0.1,47,0.0,L,00
0,2024-05-02T16:30:09.892575,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,49.9,30,7.0,30,1620,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,49.9,30,7.4,30,1719,0.1,47,0.0,L,00
0,2024-05-02T16:30:15.787838,0.0,0.0,solar_utility_bat,solar_utility,ups,228.9,50.0,30,7.0,30,1622,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,49.9,30,7.3,30,1678,0.2,29,0.0,L,00
0,2024-05-02T16:30:21.656976,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,49.9,30,7.3,30,1675,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,49.9,30,7.3,30,1684,0.1,40,0.0,L,00
0,2024-05-02T16:30:27.405427,0.0,0.0,solar_utility_bat,solar_utility,ups,228.5,49.9,30,7.2,30,1667,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,49.9,30,7.3,30,1681,0.1,35,0.0,L,00
0,2024-05-02T16:30:33.171709,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,50.0,30,7.0,30,1620,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,49.9,30,7.3,30,1686,0.2,36,0.0,L,00
0,2024-05-02T16:30:38.971205,0.0,0.0,solar_utility_bat,solar_utility,ups,229.1,49.9,30,7.0,30,1615,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,49.9,30,7.5,30,1727,0.1,40,0.0,L,00
0,2024-05-02T16:30:44.889997,0.0,0.0,solar_utility_bat,solar_utility,ups,228.9,50.0,30,7.0,30,1621,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,50.1,30,7.4,30,1702,0.1,44,0.0,L,00
0,2024-05-02T16:30:50.669983,0.0,0.0,solar_utility_bat,solar_utility,ups,229.2,50.0,30,7.1,30,1627,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,228.7,49.9,30,7.5,30,1737,0.1,52,0.0,L,00
0,2024-05-02T16:30:56.307709,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,7.2,30,1661,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,49.8,30,7.3,30,1681,0.1,45,0.0,L,00
0,2024-05-02T16:31:01.802730,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.0,30,7.1,30,1628,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,50.0,30,7.4,30,1716,0.2,40,0.0,L,00
0,2024-05-02T16:31:07.523023,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,50.0,30,7.1,30,1629,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,50.1,30,7.5,30,1729,0.1,36,0.0,L,00
0,2024-05-02T16:31:13.351413,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,50.0,30,7.1,30,1631,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,50.0,30,7.4,30,1705,0.1,46,0.0,L,00
0,2024-05-02T16:31:19.133635,0.0,0.0,solar_utility_bat,solar_utility,ups,228.3,50.0,30,7.3,30,1669,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,49.9,30,7.4,30,1702,0.2,40,0.0,L,00
0,2024-05-02T16:31:24.736054,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.8,30,7.1,30,1626,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,50.0,30,7.5,30,1738,0.1,36,0.0,L,00
0,2024-05-02T16:31:30.237009,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,49.9,30,7.1,30,1633,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,49.9,30,7.3,30,1696,0.2,38,0.0,L,00
0,2024-05-02T16:31:35.878385,0.0,0.0,solar_utility_bat,solar_utility,ups,228.4,49.9,30,7.1,30,1622,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,49.9,30,7.5,30,1742,0.1,34,0.0,L,00
0,2024-05-02T16:31:41.399935,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.0,30,7.1,30,1636,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,49.9,30,7.3,30,1689,0.1,43,0.0,L,00
0,2024-05-02T16:31:47.033730,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,50.1,30,7.0,30,1605,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.6,50.0,30,7.3,30,1690,0.1,34,0.0,L,00
0,2024-05-02T16:31:52.695085,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,50.0,30,7.2,30,1658,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,49.9,30,7.3,30,1692,0.2,33,0.0,L,00
0,2024-05-02T16:31:58.462800,0.0,0.0,solar_utility_bat,solar_utility,ups,228.9,49.9,30,7.3,30,1671,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,227.0,49.8,30,7.5,30,1738,0.2,38,0.0,L,00
0,2024-05-02T16:32:04.270721,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,50.0,30,7.1,30,1637,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,50.0,30,7.4,30,1708,0.1,54,0.0,L,00
0,2024-05-02T16:32:10.274004,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.8,30,7.0,30,1606,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.1,50.1,30,7.4,30,1704,0.1,56,0.0,L,00
0,2024-05-02T16:32:15.778045,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,50.0,30,7.1,30,1642,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.6,49.9,30,7.5,30,1744,0.1,26,0.0,L,00
0,2024-05-02T16:32:21.327832,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,49.9,30,7.1,30,1647,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.6,49.8,30,7.2,30,1671,0.1,36,0.0,L,00
0,2024-05-02T16:32:26.957240,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,7.1,30,1641,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,49.9,30,7.6,30,1748,0.1,38,0.0,L,00
0,2024-05-02T16:32:32.475316,0.0,0.0,solar_utility_bat,solar_utility,ups,228.4,50.0,30,7.1,30,1640,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.6,49.9,30,7.4,30,1702,0.1,30,0.0,L,00
0,2024-05-02T16:32:38.215204,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,7.0,30,1610,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,50.1,30,7.2,30,1671,0.1,41,0.0,L,00
0,2024-05-02T16:32:43.925509,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,50.0,30,7.1,30,1644,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,49.9,30,7.4,30,1709,0.1,30,0.0,L,00
0,2024-05-02T16:32:49.548515,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,50.0,30,7.1,30,1636,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,49.8,30,7.3,30,1694,0.1,49,0.0,L,00
0,2024-05-02T16:32:55.050387,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.8,30,7.2,30,1648,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,228.9,50.0,30,7.4,30,1701,0.1,37,0.0,L,00
0,2024-05-02T16:33:00.690547,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.0,30,7.1,30,1643,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,228.9,50.0,30,7.4,30,1701,0.1,37,0.0,L,00
0,2024-05-02T16:33:06.297378,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,49.8,30,7.1,30,1633,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,50.1,30,7.4,30,1709,0.1,36,0.0,L,00
0,2024-05-02T16:33:11.813626,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,49.9,30,7.1,30,1639,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.6,49.8,30,7.4,30,1699,0.1,47,0.0,L,00
0,2024-05-02T16:33:17.636834,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,7.1,30,1646,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,49.9,30,7.4,30,1704,0.2,36,0.0,L,00
0,2024-05-02T16:33:23.345025,0.0,0.0,solar_utility_bat,solar_utility,ups,229.0,50.1,30,7.1,30,1638,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.1,50.1,30,7.4,30,1717,0.1,30,0.0,L,00
0,2024-05-02T16:33:29.140475,0.0,0.0,solar_utility_bat,solar_utility,ups,228.4,50.0,30,7.0,30,1609,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,50.0,30,7.4,30,1702,0.1,41,0.0,L,00
0,2024-05-02T16:33:35.002915,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.8,30,7.1,30,1644,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,50.1,30,7.6,30,1744,0.2,38,0.0,L,00
0,2024-05-02T16:33:40.737245,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,50.0,30,7.0,30,1616,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,49.9,30,7.4,30,1712,0.2,50,0.0,L,00
0,2024-05-02T16:33:46.534418,0.0,0.0,solar_utility_bat,solar_utility,ups,228.9,50.0,30,7.1,30,1642,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,49.8,30,7.4,30,1706,0.1,30,0.0,L,00
0,2024-05-02T16:33:52.326519,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,7.0,30,1607,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,50.0,30,7.6,30,1746,0.1,36,0.0,L,00
0,2024-05-02T16:33:58.172922,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.1,30,7.2,30,1649,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.6,50.0,30,7.6,30,1757,0.2,43,0.0,L,00
0,2024-05-02T16:34:03.978729,0.0,0.0,solar_utility_bat,solar_utility,ups,228.3,49.9,30,7.2,30,1653,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,49.7,30,7.4,30,1701,0.1,39,0.0,L,00
0,2024-05-02T16:34:09.976645,0.0,0.0,solar_utility_bat,solar_utility,ups,229.2,49.9,30,7.1,30,1648,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,49.9,30,7.4,30,1702,0.2,36,0.0,L,00
0,2024-05-02T16:34:15.707497,0.0,0.0,solar_utility_bat,solar_utility,ups,229.0,49.9,30,7.0,30,1612,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,50.1,30,7.3,30,1697,0.2,43,0.0,L,00
0,2024-05-02T16:34:21.454182,0.0,0.0,solar_utility_bat,solar_utility,ups,228.9,50.0,30,7.1,30,1641,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,49.9,30,7.5,30,1734,0.1,33,0.0,L,00
0,2024-05-02T16:34:27.263981,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,49.9,30,7.3,30,1676,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,49.8,30,7.4,30,1715,0.1,45,0.0,L,00
0,2024-05-02T16:34:33.063547,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,7.3,30,1685,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,49.9,30,7.4,30,1706,0.2,43,0.0,L,00
0,2024-05-02T16:34:38.719286,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,50.0,30,7.1,30,1640,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,50.1,30,7.4,30,1714,0.1,41,0.0,L,00
0,2024-05-02T16:34:44.264965,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,50.0,30,7.1,30,1644,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,50.0,30,7.4,30,1700,0.1,37,0.0,L,00
0,2024-05-02T16:34:49.849333,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.1,30,7.1,30,1644,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,50.0,30,7.6,30,1744,0.1,43,0.0,L,00
0,2024-05-02T16:34:55.451723,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,49.8,30,7.2,30,1656,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.1,49.9,30,7.2,30,1661,0.1,50,0.0,L,00
0,2024-05-02T16:35:01.242916,0.0,0.0,solar_utility_bat,solar_utility,ups,228.5,49.8,30,7.1,30,1647,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,50.0,30,7.4,30,1706,0.1,43,0.0,L,00
0,2024-05-02T16:35:07.065211,0.0,0.0,solar_utility_bat,solar_utility,ups,228.4,49.9,30,7.3,30,1682,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,49.9,30,7.4,30,1705,0.1,42,0.0,L,00
0,2024-05-02T16:35:12.735595,0.0,0.0,solar_utility_bat,solar_utility,ups,228.5,50.0,30,7.1,30,1642,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,50.0,30,7.4,30,1718,0.1,45,0.0,L,00
0,2024-05-02T16:35:18.320595,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.0,30,7.0,30,1608,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,49.9,30,7.3,30,1682,0.1,47,0.0,L,00
0,2024-05-02T16:35:24.142036,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.0,30,7.1,30,1643,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,50.0,30,7.3,30,1688,0.1,43,0.0,L,00
0,2024-05-02T16:35:29.788494,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.2,30,7.1,30,1646,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,49.9,30,7.2,30,1670,0.1,48,0.0,L,00
0,2024-05-02T16:35:35.439098,0.0,0.0,solar_utility_bat,solar_utility,ups,228.9,49.9,30,7.1,30,1637,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,50.0,30,7.5,30,1724,0.0,48,0.0,L,00
0,2024-05-02T16:35:40.992092,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,50.0,30,7.2,30,1648,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,50.0,30,7.4,30,1700,0.1,36,0.0,L,00
0,2024-05-02T16:35:46.583645,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,7.1,30,1635,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,50.0,30,7.2,30,1657,0.1,40,0.0,L,00
0,2024-05-02T16:35:52.234192,0.0,0.0,solar_utility_bat,solar_utility,ups,229.1,49.9,30,7.2,30,1663,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,50.0,30,7.2,30,1657,0.1,40,0.0,L,00
0,2024-05-02T16:35:58.084756,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,49.9,30,7.0,30,1619,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,49.9,30,7.5,30,1741,0.1,50,0.0,L,00
0,2024-05-02T16:36:04.050640,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.0,30,7.0,30,1606,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,49.9,30,7.3,30,1691,0.1,41,0.0,L,00
0,2024-05-02T16:36:09.561955,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,50.0,30,7.2,30,1650,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,49.9,30,7.4,30,1707,0.1,39,0.0,L,00
0,2024-05-02T16:36:15.252337,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.1,30,7.0,30,1613,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,50.0,30,7.3,30,1683,0.1,39,0.0,L,00
0,2024-05-02T16:36:20.881204,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,49.8,30,7.1,30,1642,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,49.9,30,7.5,30,1721,0.1,36,0.0,L,00
0,2024-05-02T16:36:26.451596,0.0,0.0,solar_utility_bat,solar_utility,ups,228.9,49.9,30,7.1,30,1639,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.1,50.0,30,7.4,30,1703,0.2,41,0.0,L,00
0,2024-05-02T16:36:31.998044,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,49.9,30,7.0,30,1604,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.1,50.0,30,7.7,30,1775,0.1,48,0.0,L,00
0,2024-05-02T16:36:37.691041,0.0,0.0,solar_utility_bat,solar_utility,ups,228.9,50.0,30,7.2,30,1657,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.3,49.7,30,7.6,30,1743,0.1,26,0.0,L,00
0,2024-05-02T16:36:43.582702,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,49.9,30,7.0,30,1615,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.1,50.0,30,7.6,30,1748,0.2,39,0.0,L,00
0,2024-05-02T16:36:49.305836,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,50.0,30,7.3,30,1670,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,49.8,30,7.6,30,1748,0.2,40,0.0,L,00
0,2024-05-02T16:36:55.131570,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,49.9,30,7.2,30,1652,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.1,49.8,30,7.3,30,1699,0.0,30,0.0,L,00
0,2024-05-02T16:37:01.152527,0.0,0.0,solar_utility_bat,solar_utility,ups,228.7,50.0,30,7.2,30,1657,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.0,49.9,30,7.2,30,1661,0.1,41,0.0,L,00
0,2024-05-02T16:37:06.824571,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,49.9,30,7.2,30,1648,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,50.1,30,7.6,30,1743,0.1,42,0.0,L,00
0,2024-05-02T16:37:12.425462,0.0,0.0,solar_utility_bat,solar_utility,ups,228.5,49.9,30,7.1,30,1643,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,49.9,30,7.4,30,1719,0.2,35,0.0,L,00
0,2024-05-02T16:37:18.144700,0.0,0.0,solar_utility_bat,solar_utility,ups,228.5,50.0,30,7.2,30,1648,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.2,49.8,30,7.4,30,1721,0.1,38,0.0,L,00
0,2024-05-02T16:37:23.768125,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,50.0,30,7.1,30,1644,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,49.9,30,7.4,30,1712,0.1,42,0.0,L,00
0,2024-05-02T16:37:29.262354,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,49.8,30,7.1,30,1638,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,50.0,30,7.5,30,1731,0.2,40,0.0,L,00
0,2024-05-02T16:37:34.923407,0.0,0.0,solar_utility_bat,solar_utility,ups,228.8,50.0,30,7.2,30,1649,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.4,49.9,30,7.4,30,1708,0.1,35,0.0,L,00
0,2024-05-02T16:37:40.593326,0.0,0.0,solar_utility_bat,solar_utility,ups,228.6,50.0,30,7.2,30,1656,0.0,0,0.0,L,00,solar_utility_bat,solar_utility,ups,229.5,49.9,30,7.4,30,1701,0.2,45,0.0,L,00
